

===== PAGE 1 =====
International Journal of Thermal Sciences 44 (2005) 879–884
www.elsevier.com/locate/ijts
The Lewis factor and its inﬂuence on the performance prediction
of wet-cooling towers
Johannes C. Kloppers a,∗, Detlev G. Kröger b
a Sasol Technology (Pty) Ltd, Private Bag X1034, Secunda 2302, South Africa
b Department of Mechanical Engineering, University of Stellenbosch, Stellenbosch 7600, South Africa
Received 2 December 2003; received in revised form 3 March 2005; accepted 11 March 2005
Available online 27 April 2005
Abstract
The effect of the Lewis factor, or Lewis relation, on the performance prediction of natural draft and mechanical draft wet-cooling towers
is investigated. The Lewis factor relates the relative rates of heat and mass transfer in wet-cooling towers. The history and development of
the Lewis factor and its application in wet-cooling tower heat and mass transfer analyses are discussed. The relation of the Lewis factor to
the Lewis number is also investigated. The inﬂuence of the Lewis factor on the prediction of wet-cooling tower performance is subsequently
investigated. The Poppe heat and mass transfer analysis of evaporative cooling are considered as the Lewis factor can be explicitly speciﬁed.
It is found that if the same deﬁnition or value of the Lewis factor is employed in the ﬁll test analysis and in the subsequent cooling tower
performance analysis, the water outlet temperature will be accurately predicted. The amount of water that evaporates, however, is a function
of the actual value of the Lewis factor. If the inlet ambient air temperature is relatively high, the inﬂuence of the Lewis factor, on tower
performance diminishes. It is very important, in the view of the Lewis factor that any cooling tower ﬁll test be conducted under conditions
that are as close as possible to the conditions speciﬁed for cooling tower operating conditions.
 2005 Elsevier SAS. All rights reserved.
Keywords: Lewis factor; Lewis number; Wet-cooling tower; Evaporation; Poppe
1. Introduction
The Lewis factor, Lef , appears in the governing equa-
tions of the heat and mass transfer processes (evaporative
cooling) in a wet-cooling tower according to Merkel [1] and
Poppe and Rögener [2]. Merkel [1] assumed that the Lewis
factor is equal to 1 to simplify the governing equations while
Poppe and Rögener [2] used the equation of Bosnjakovic [3]
to express the Lewis factor in their more rigorous approach.
This approach is commonly known as the Poppe method and
will be referred as such in this paper. The analysis of Poppe
[2] is employed in the current investigation as the value of
the Lewis factor can be explicitly speciﬁed. The inﬂuence
* Corresponding author. Tel.: + 27 (0)17 6192739; fax: + 27 (0)11
5220599.
E-mail addresses: chris.kloppers@sasol.com (J.C. Kloppers),
dgk@sun.ac.za (D.G. Kröger).
of the Lewis factor on wet-cooling tower performance can
therefore be critically evaluated under a wide range of ambi-
ent conditions.
There is a common misconception among researchers
who refer to the Lewis number,Le, as the Lewis factor,Lef .
The relation between the Lewis number and the Lewis factor
is explained.
2. Lewis number
The derivation and signiﬁcance of the Lewis number, Le,
is explained by its analogy to the derivation of the Prandtl,
Pr, and Schmidt, Sc, numbers.
The rate equation for momentum transfer is given by
Newton’s law of viscosity, i.e.,
F
A =− µ∂u
∂y =− ν∂(ρu)
∂y (1)
1290-0729/$ – see front matter  2005 Elsevier SAS. All rights reserved.
doi:10.1016/j.ijthermalsci.2005.03.006

===== PAGE 2 =====
880 J.C. Kloppers, D.G. Kröger / International Journal of Thermal Sciences 44 (2005) 879–884
Nomenclature
A a r e a ................................... m 2
C coefﬁcient
ci concentration . . . . . . . . . . . . . . . . . . . . . . kg·m−3
cp speciﬁc heat at constant pressure J ·kg−1·K−1
D diffusion coefﬁcient . . . . . . . . . . . . . . . . . m2·s−1
d molecular weight ratio = 0.622
F f o r c e ................................... N
h heat transfer coefﬁcient . . . . . . . . . W·m−2·K−1
hm mass transfer coefﬁcient . . . . . . . . . kg·m−2·s−1
k thermal conductivity . . . . . . . . . . . W ·m−1·K−1
L length, m, or length scale
˙M m a s sﬂ o wr a t e ....................... k g ·s−1
Q heat transfer rate . . . . . . . . . . . . . . . . . . . . . . . . W
T time scale
u v e l o c i t y ............................. m ·s−1
w humidity ratio (kg water vapor) ·(kg dry air)−1
y coordinate
Greek symbols
α thermal diffusivity,k/ρcp ........... m 2·s−1
µ dynamic viscosity . . . . . . . . . . . . . . kg·m−1·s−1
ν kinematic viscosity . . . . . . . . . . . . . . . . . . m2·s−1
ρ density . . . . . . . . . . . . . . . . . . . . . . . . . . . . kg·m−3
Dimensionless numbers
Le Lewis number, k/(ρcpD),o r Sc/Pr,o r α/D
Lef Lewis factor, h/(cphm)
Nu Nusselt number, hL/k
Pr Prandtl number, cpµ/k
Re Reynolds number, ρuL/µ
Sc Schmidt number, µ/(ρD)
Sh Sherwood number, hmL/D
St Stanton number, h/(ρucp),o r Nu/(Re Pr)
Stm mass transfer Stanton number, hm/(ρν)
or Sh/(Re Sc)
Subscripts
a air
i inlet
m mass transfer, or mean
o outlet
s saturation
w water
The rate equation for heat or energy transfer is given by
Fourier’s law of heat conduction,
Q
A =− k∂T
∂y =− α∂(ρcpT)
∂y (2)
The rate equation for mass transfer is given by Fick’s law of
diffusion, i.e.,
˙M
A =− D∂ci
∂y (3)
The diffusivitiesν, α and D in Eqs. (1)–(3) have dimensions
of [L2/T ], where L and T refer to the length and time scales
respectively. Any ratio of two of these coefﬁcients will result
in a dimensionless number. In systems undergoing simulta-
neous convective heat and momentum transfer, the ratio of
ν to α would be of importance and is deﬁned as the Prandtl
number, i.e.,
Pr = ν
α = cpµ
k (4)
In processes involving simultaneous momentum and mass
transfer the Schmidt number is deﬁned as the ratio of ν to
D, i.e.,
Sc = ν
D (5)
In processes involving simultaneous convective heat and
mass transfer, the ratio of α to D is deﬁned as the Lewis
number, i.e.,
Le = α
D = k
ρcpD = Sc
Pr (6)
From Eq. (6) it can be seen that the Lewis number is equal
to the ratio of the Schmidt to the Prandtl number and is
relevant to simultaneous convective heat and mass transfer.
The relative rate of growth of the thermal and concentration
boundary layers are determined by the Lewis number. The
temperature and concentration proﬁles will coincide when
Le = 1.
3. Lewis factor
In addition to the Lewis number, Le, the Lewis factor, or
Lewis relation, Le
f , can be deﬁned: it gives an indication of
the relative rates of heat and mass transfer in an evaporative
process. In some of the literature encountered there seems
to be confusion about the deﬁnitions of these dimensionless
numbers and the Lewis factor is often incorrectly referred to
as the Lewis number.
The Lewis factor, Le
f , is equal to the ratio of the heat
transfer Stanton number, St, to the mass transfer Stanton
number, Stm where
St = Nu
Re Pr = h
ρucp
(7)
Stm = Sh
Re Sc = hm
ρu (8)
where Nu is the Nusselt number, or dimensionless heat ﬂux,
and Sh is the Sherwood number, or dimensionless mass ﬂux.

===== PAGE 3 =====
J.C. Kloppers, D.G. Kröger / International Journal of Thermal Sciences 44 (2005) 879–884 881
The Lewis factor can be obtained by dividing Eq. (7) by
Eq. (8), i.e.,
Lef = St
Stm
= h
ρucp
ρu
hm
= h
cphm
(9)
Lewis [4] tried to prove analytically that Lef = 1f o r
gas/liquid systems. In a later article [5] he stated that the
relation, Le
f = 1, holds approximately for air/water mix-
tures but not for all liquid–gas mixtures. Although the proof
given by Lewis was incorrect [6], the ratio h/c
phm is today
known as the Lewis factor.
From the Chilton–Colburn analogy power law relations it
follows that [17],
St = C Re−1/2Pr−2/3 = h
ρucp
(10)
Stm = C Re−1/2Sc−2/3 = hm
ρu (11)
It then follows that
Lef = St
Stm
=
(Pr
Sc
)−2/3
= Le2/3 (12)
Bourillot [7] states that the Lewis number is not constant
and is tied to the nature of the vapor–gas mixture. It also de-
pends on the nature of the boundary layer near the exchange
surfaces and the thermodynamic state of the mixture [7,8].
Bosnjakovic [3] pointed out that the mass transfer is not pro-
portional to the humidity potential, ( w
sw − w). A corrector
term, F(ξ), is applied to Eq. (12) and the expression forLef
in the Bosnjakovic form is obtained.
Lef = Le2/3 1
F(ξ) (13)
where
F(ξ) = lnξ
ξ− 1 and ξ= wsw + d
w + d
where d = Molecular weight of water/Molecular weight of
air = 0.622.
Poppe and Rögener [2] cited that the Lewis factor, Lef ,
is according to the Bosnjakovic form,
Lef = 0.8652/3 1
F(ξ)
= 0.8652/3
[(wsw + d
w + d − 1
)/
ln
(wsw + d
w + d
)]
(14)
where the Lewis number, Le, is assumed constant at 0.865.
Bourillot [9] and Grange [8] state that the Lewis factor,Lef ,
for a wet-cooling tower, using Eq. (14), is approximately
0.92.
In his classical work on evaporation Merkel [1] assumed
that Lef = 1. Häszler [10] reports that the assumption of
Merkel is not correct and that Lewis factors are in the range
from 0.5 to 1.3. An analysis of both splash and ﬁlm packings
by Feltzin and Benton [11] indicates that for counterﬂow
towers a Lewis factor of 1.25 is more appropriate. Suther-
land [12] used a Lewis factor of 0.9 in his “accurate” tower
analysis.
Häszler [10] states that when the humidity potential
(w
sw −w) is large, Eq. (12) is not valid any more.
4. Inﬂuence of Lewis factor on cooling tower
performance evaluation
Three different speciﬁcations of the Lewis factor are em-
ployed in this investigation to determine the effect of the
Lewis factor on the performance prediction of natural draft
wet-cooling towers. The trends that are observed are applica-
ble to mechanical draft towers as well. Eq. (13) is employed,
which predicts Lewis factors of approximately 0.92, as well
as the limiting values cited by Häszler [10] of 0.5 and 1.3.
The same deﬁnition of the Lewis factor is employed in the
ﬁll performance analysis and the subsequent cooling tower
performance analysis.
The method employed in this investigation to solve the
governing heat and mass transfer equations for counterﬂow
cooling towers, according to the Poppe [2] method, is de-
scribed in detail in Kloppers and Kröger [13]. The applica-
tion of these equations to cooling tower performance evalua-
tion can be found in Kloppers and Kröger [14]. Also refer to
Kloppers and Kröger [15] where the solution method of the
equations for crossﬂow cooling towers is discussed. As al-
ready mentioned, the Poppe [2] method is employed to study
the inﬂuence of the Lewis factor on cooling tower perfor-
mance as the Lewis factor can be explicitly speciﬁed. Details
of the natural draft cooling tower employed in this analy-
sis are given in Kröger [16]. Wet-cooling tower performance
prediction software, developed by the authors, is employed
in this investigation.
The differences between the results according to the dif-
ferent values of the Lewis factor are investigated at various
operating conditions. Ambient air temperatures of 280, 290,
300 and 310 K are considered. The humidity of the air is
varied from completely dry to saturated conditions at each of
the four selected temperatures. The effect of the Lewis factor
on cooling tower performance can therefore be determined
over a wide range of atmospheric conditions. The graphical
results that follow are for ambient temperatures of 280 and
310 K.
4.1. Heat rejection rate
The heat rejection rates for the different speciﬁcations of
the Lewis factor for dry to saturated atmospheric conditions
at 280 and 310 K, can be seen in Figs. 1(a) and 2(b), re-
spectively. The higher the Lewis factor, the more heat is
rejected. In the natural draft cooling tower at an ambient
temperature of 280 K the differences in heat rejection rates,
between the analyses with Lewis factors of 0.5 and 1.3, are
approximately 2.4%. The difference is 0.8% at 290 K and

===== PAGE 4 =====
882 J.C. Kloppers, D.G. Kröger / International Journal of Thermal Sciences 44 (2005) 879–884
(a)
(b)
Fig. 1. The difference between the heat rejection rates predicted by three
different values of Lewis factors for varying atmospheric humidities at 280
and 310 K.
approximately zero at 300 K. At 310 K in very dry condi-
tions, the difference is almost 5% where the heat rejected,
due to the smaller Lewis factor, is more than that predicted
by the higher Lewis factor. When the inlet ambient air is rela-
tively hot and humid there is virtually no difference between
the results as can be seen in Fig. 1(b).
4.2. Water outlet temperature
Because more heat is rejected at higher Lewis factors, the
corresponding water outlet temperature is lower. The dis-
crepancy between the water outlet temperatures, by applying
Lewis factors of 0.5 and 1.3, respectively, is approximately
0.6 K at an ambient temperature of 280 K for all humidities
and at 310 K for very low humidity. This discrepancy is prac-
tically zero at 300 K. When the inlet ambient air is relatively
hot and humid there is again virtually no difference between
the results of the different deﬁnitions of the Lewis factor for
the water outlet temperatures as shown in Fig. 2(b).
When the transfer coefﬁcient, or Merkel number, is de-
termined during a cooling tower ﬁll performance test, the
water outlet temperature is known. In the subsequent cooling
tower performance test, the transfer coefﬁcient is known and
the water outlet temperature is generally unknown. The out-
let water temperature can therefore be determined from the
(a)
(b)
Fig. 2. The difference between the water outlet temperatures predicted by
three different values of Lewis factors for varying atmospheric humidities
at 280 and 310 K.
known transfer coefﬁcient. If the same method of analysis is
employed, at the same ambient conditions, in the ﬁll perfor-
mance test and the subsequent cooling tower performance
test, the water outlet temperature must be the same regard-
less of the method of analysis (i.e., Merkel [1] or Poppe [2])
that are employed. But it can be seen from Fig. 2 that the wa-
ter outlet temperature is not the same, even though the same
analysis and deﬁnitions are employed in the ﬁll performance
test and the subsequent cooling tower performance analysis.
It is therefore imperative that the cooling tower performance
be evaluated at the same ambient conditions under which the
performance of the ﬁll was tested.
4.3. Water evaporation rate
As can be seen from Fig. 3, the water evaporation rate
is higher when applying smaller Lewis factors than with
higher ones. Thus, the air becomes saturated more quickly
with lower Lewis factors. The discrepancy between the wa-
ter evaporation rates in cooling towers with Lewis factors of
0.5 and 1.3, is approximately 15% at 280 K and reduces to
6% at 310 K.
Grange [8] shows in a comparative study that the Merkel
[1] method tends to underestimate the amount of water that

===== PAGE 5 =====
J.C. Kloppers, D.G. Kröger / International Journal of Thermal Sciences 44 (2005) 879–884 883
(a)
(b)
Fig. 3. The difference between the water evaporation rates predicted by
three different values of Lewis factors for varying atmospheric humidities
at 280 and 310 K.
evaporates when compared to the Poppe [2] analysis, but that
the discrepancy decreases with increasing ambient tempera-
tures. The results of Grange [8] were veriﬁed by the authors.
It is therefore clear that the inﬂuence of the assumptions and
deﬁnitions of the Merkel and Poppe analyses regarding the
Lewis factor, on the results of cooling tower performance,
diminishes when the inlet ambient air is relatively hot and
humid.
4.4. Air outlet temperature
From Fig. 4 it can be seen that the higher the Lewis factor,
the higher the air outlet temperature. It can be seen from Fig.
4(a) that the trends for the predicted air outlet temperatures,
according to the different Lewis factors, are not the same.
This is because the outlet air is unsaturated for theLe
f = 1.3
case below a humidity ratio of approximately 0.0035. For
the other cases in Fig. 4(a) and all the cases in Fig. 4(b),
the outlet air is supersaturated with water vapor. As already
mentioned, the outlet air becomes saturated more quickly for
lower Lewis factors. Refer to Kloppers and Kröger [14] for
a detailed discussion why the trends differ between unsatu-
rated and supersaturated air.
(a)
(b)
Fig. 4. The difference between the air outlet temperatures predicted by three
different values of Lewis factors for varying atmospheric humidities at 280
and 310 K.
4.5. Discussion on the consistent application of the Lewis
factor
The Lewis factor is consistently applied when the same
deﬁnition or equation of the Lewis factor is employed in
the ﬁll performance analysis and in the subsequent cool-
ing tower performance analysis. The Lewis factor has little
inﬂuence on the water outlet temperature and the heat re-
jected from the cooling tower in very humid ambient air. In
dry conditions, at all ambient temperatures considered, the
differences between the results of the different Lewis fac-
tors can be quite signiﬁcant. The rate of water evaporation
is strongly dependent on the Lewis factor for both the nat-
ural draft and mechanical draft towers. This is because the
Lewis factor is an indication of the relative rates of heat and
mass transfer in an evaporative process. The Lewis factor
can therefore be tuned to represent the physically measured
evaporation rates and outlet air temperatures more closely
in ﬁll performance analyses. It is therefore important to per-
form the ﬁll performance tests in conditions that closely rep-
resent actual operational conditions, especially if the cooling
tower is operated at a very low ambient humidity.
If the ﬁll performance test data is insufﬁcient to accu-
rately predicts the Lewis factor of a particular ﬁll, it is rec-

===== PAGE 6 =====
884 J.C. Kloppers, D.G. Kröger / International Journal of Thermal Sciences 44 (2005) 879–884
ommended that the equation of Bosnjakovic be used as the
numerical value is approximately 0.92, which is approxi-
mately the mean between the limiting values of 0.5 and 1.3
given by Häszler [10].
4.6. The inconsistent application of the Lewis factor
The analyses of the natural draft cooling towers are re-
peated with an inconsistent application of the Lewis factor
speciﬁcation, i.e. the equation of Bosnjakovic [3] is used in
the ﬁll performance evaluation, while Lewis factors of 0.5
and 1.3 are used in the cooling tower performance evalua-
tion.
The inconsistent application of the Lewis factor results in
larger discrepancies than is the case with the consistent ap-
plication of the Lewis factor. The discrepancy between the
heat rejection rate is approximately 8% at an ambient tem-
perature of 280 K. The discrepancy is only 2.4% where the
Lewis factors are applied consistently. The discrepancy re-
duces at higher ambient temperatures to approximately 2%
at 310 K. This is consistent with the conclusion reached pre-
viously, that the inﬂuence of the Lewis factor diminishes at
higher ambient temperatures. The discrepancy in the water
outlet temperature and air outlet temperature for the natural
draft cooling tower, for the inconsistent analysis of the Lewis
factor, is larger than the consistent application.
5. Conclusion
Exactly the same deﬁnition of the Lewis factor must be
employed in the ﬁll performance analysis and in the subse-
quent cooling tower performance analysis. The ﬁll perfor-
mance test must be conducted at, or as close as possible,
to conditions speciﬁed for operation of the cooling tower for
which it is intended. The inﬂuence of the Lewis factor, on the
performance evaluation of wet-cooling towers, diminishes
when the inlet ambient air is relatively hot and humid. For
increasing Lewis factors, the heat rejection rate increases,
the water outlet temperature decreases and the water evapo-
ration rate decreases.
References
[1] F. Merkel, Verdunstungskühlung, VDI-Zeitchrift 70 (1925) 123–128.
[2] M. Poppe, H. Rögener, Berechnung von Rückkühlwerken, VDI-
Wärmeatlas (1991), Mi 1–Mi 15.
[3] F. Bosnjakovic, Technische Thermodinamik, Theodor Steinkopf,
Dresden, 1965.
[4] W.K. Lewis, The evaporation of a liquid into a gas, Trans. ASME 44
(1922) 325–340.
[5] W.K. Lewis, The evaporation of a liquid into a gas—A correction, Me-
chanical Engrg. 55 (1933) 567–573.
[6] A.A. Dreyer, Analysis of evaporative coolers and condensers, M.Eng.
thesis, University of Stellenbosch, Stellenbosch, South Africa, 1988.
[7] C. Bourillot, On the hypothesis of calculating the water ﬂowrate evap-
orated in a wet cooling tower, EPRI Report CS-3144-SR, August 1983.
[8] J.L. Grange, Calculating the evaporated water ﬂow in a wet cooling
tower, Paper presented at the 9th IAHR Cooling Tower and Spraying
Pond Symposium, von Karman Institute, Brussels, Belgium, Septem-
ber 1994.
[9] C. Bourillot, TEFERI, numerical model for calculating the perfor-
mance of an evaporative cooling tower, EPRI Report CS-3212-SR,
August 1983.
[10] R. Häszler, Einﬂusz von Kondensation in der Grenzschicht auf
die Wärme- und Stoffübertragung an einem Rieselﬁlm, Fortschritt-
Berichte VDI 3 (615) (1999).
[11] A.E. Feltzin, D. Benton, A more exact representation of cooling tower
theory, Cooling Tower Instit. J. 12 (2) (1991) 8–26.
[12] J.W. Sutherland, Analysis of mechanical-draught counterﬂow
air/water cooling towers, Trans. ASME J. Heat Transfer 105 (1983)
576–583.
[13] J.C. Kloppers, D.G. Kröger, A critical investigation into the heat and
mass transfer analysis of counterﬂow wet-cooling towers, Internat. J.
Heat Mass Transfer 48 (3–4) (2005) 765–777.
[14] J.C. Kloppers, D.G. Kröger, Cooling tower performance evaluation:
Merkel, Poppe and e-NTU methods of analysis, Trans. ASME J. En-
grg. Gas Turbines Power 27 (1) (2005) 1–7.
[15] J.C. Kloppers, D.G. Kröger, A critical investigation into the heat and
mass transfer analysis of crossﬂow wet-cooling towers, Numer. Heat
Transfer A Appl. 46 (8) (2004) 785–806.
[16] D.G. Kröger, Air-Cooled Heat Exchangers and Cooling Towers,
PennWell, Tulsa, Oklahoma, 2004.
[17] A.F. Mills, Basic Heat and Mass Transfer, Irwin, Chicago, 1995.